<!doctype html>
<html lang="en-US">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Spore testing a backup or part-time sterilizer | Boldsand</title>
<meta name="description" content="Yes: the weekly spore test follows each sterilizer, not the schedule it runs. CDC sets no separate rule for part-time units, and Florida counts hours of use. Exact quotes with source IDs.">
<link rel="canonical" href="https://boldsand.com/guides/backup-sterilizer-spore-testing/">
<meta name="theme-color" content="#17150F">
<meta name="color-scheme" content="light">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Boldsand Software Inc.">
<meta property="og:title" content="Spore testing a backup or part-time sterilizer">
<meta property="og:description" content="The weekly test is set per sterilizer, CDC gives no lighter rule for part-time units, and Florida adds a use-time clock. What to record for the unit that runs least.">
<meta property="og:url" content="https://boldsand.com/guides/backup-sterilizer-spore-testing/">
<meta property="og:locale" content="en_US">
<link rel="icon" href="data:image/svg+xml,%3Csvg%20xmlns='http://www.w3.org/2000/svg'%20viewBox='0%200%2064%2064'%3E%3Crect%20x='4'%20y='4'%20width='56'%20height='56'%20rx='9'%20fill='%2317150F'/%3E%3Cpath%20d='M18%2033l9%209%2019-21'%20fill='none'%20stroke='%23F1E9D8'%20stroke-width='7'%20stroke-linecap='round'%20stroke-linejoin='round'/%3E%3C/svg%3E">
<link rel="preload" href="/assets/fonts/archivo-vf.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="/assets/fonts/schibsted-vf.woff2" as="font" type="font/woff2" crossorigin>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Do backup sterilizers need weekly spore tests?",
  "description": "Yes: the weekly spore test follows each sterilizer, not the schedule it runs. CDC sets no separate rule for part-time units, and Florida counts hours of use. Exact quotes with source IDs.",
  "author": {"@type": "Organization", "name": "Boldsand Software Inc.", "url": "https://boldsand.com/"},
  "publisher": {"@type": "Organization", "name": "Boldsand Software Inc.", "url": "https://boldsand.com/"},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://boldsand.com/guides/backup-sterilizer-spore-testing/"},
  "datePublished": "2026-10-06",
  "dateModified": "2026-10-06",
  "inLanguage": "en-US"
}
</script>
<style>
@font-face{font-family:"Archivo";src:url(/assets/fonts/archivo-vf.woff2) format("woff2");font-weight:800 900;font-stretch:100% 125%;font-display:swap}
@font-face{font-family:"Schibsted Grotesk";src:url(/assets/fonts/schibsted-vf.woff2) format("woff2");font-weight:400 800;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(/assets/fonts/plexmono-500.woff2) format("woff2");font-weight:500;font-display:swap}

/* Design tokens (DESIGN-SYSTEM v3 sections 2-4), copied from the food-safety page.
   Every value this page needs is a token: the page's raw-value count is 0. */
:root{
  --sand:#F1E9D8; --sand-2:#E6DAC1; --paper:#FCF8EF; --ink:#17150F; --ink-2:#4A4537; --ink-3:#5C564A;
  --rule:#B4C8D5; --margin:#D2614A; --pass:#1D6A45; --pass-2:#E1EDE3;
  --link:#1B5E3C; --quote-bar:#B4C8D5; --top-line:rgba(23,21,15,.12); --brand-line:rgba(23,21,15,.25);
  --cta-label:#9AD3B1; --cta-text:#D9D0BC; --footer-text:#BDB39C; --footer-rule:#3A3528; --footer-fine:#968D78;
  --white:#FFF;
  --display:"Archivo","Arial Black",sans-serif; --body:"Schibsted Grotesk","Helvetica Neue",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,monospace;
  --wrap:880px; --gut:clamp(16px,4.5vw,40px);
  --fs-h1:clamp(34px,6.2vw,58px); --fs-h2:clamp(28px,3.8vw,40px); --fs-lede:clamp(18px,2.2vw,21px);
  --fs-m:17px; --fs-s:15px; --fs-label:14px;
  --sp-1:6px; --sp-2:10px; --sp-3:14px; --sp-4:22px; --sp-5:30px; --sp-6:44px; --sp-7:64px;
  --pad-art-top:clamp(30px,6vw,64px); --pad-art-end:clamp(40px,7vw,88px); --pad-cta:clamp(26px,5vw,52px);
  --pad-footer-end:calc(var(--sp-6) + env(safe-area-inset-bottom));
  --radius:6px; --radius-pill:999px; --sr-margin:-1px; --tbl-min:560px;
  --grain:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='180' height='180'%3E%3Cfilter id='n'%3E%3CfeTurbulence type='fractalNoise' baseFrequency='.85' numOctaves='3' stitchTiles='stitch'/%3E%3CfeColorMatrix values='0 0 0 0 .09 0 0 0 0 .08 0 0 0 0 .06 0 0 0 0 .07 0 0 0 0 .07 0 0 0 0 1'/%3E%3C/filter%3E%3Crect width='100%25' height='100%25' filter='url(%23n)'/%3E%3C/svg%3E");
}
*,*::before,*::after{box-sizing:border-box}
html{-webkit-text-size-adjust:100%;scroll-behavior:smooth}
html,body{overflow-x:hidden}@supports (overflow:clip){html,body{overflow-x:clip}}
body{margin:0;background:var(--sand) var(--grain);color:var(--ink);font-family:var(--body);font-weight:400;font-size:var(--fs-m);line-height:1.65;text-rendering:optimizeLegibility;-webkit-font-smoothing:antialiased}
a{color:inherit}
:focus-visible{outline:3px solid var(--pass);outline-offset:3px;border-radius:var(--sp-1)}
.wrap{width:min(var(--wrap),100% - 2*var(--gut));margin-inline:auto}
.label{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.3;letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3)}
.sr{position:absolute!important;width:1px;height:1px;padding:0;margin:var(--sr-margin);overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;border:0}
.skip{position:absolute;left:-999px;top:var(--sp-2);background:var(--ink);color:var(--sand);padding:var(--sp-2) var(--sp-3);z-index:99}
.skip:focus{left:var(--sp-2)}

/* ---------- top bar ---------- */
.top{position:sticky;top:0;z-index:20;background:color-mix(in srgb,var(--sand) 88%,transparent);backdrop-filter:saturate(1.2) blur(8px);-webkit-backdrop-filter:blur(8px);border-bottom:1px solid var(--top-line)}
.top .wrap{display:flex;align-items:center;justify-content:space-between;min-height:var(--sp-7);gap:var(--sp-3)}
.brand{display:flex;align-items:center;gap:var(--sp-2);text-decoration:none;min-height:44px}
.brand svg{width:28px;height:28px;flex:none}
.brand b{font-family:var(--display);font-weight:800;font-size:var(--fs-m);line-height:1;font-stretch:125%;letter-spacing:.04em}
.brand span{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.15;letter-spacing:.12em;text-transform:uppercase;color:var(--ink-3);border-left:1px solid var(--brand-line);padding-left:var(--sp-2)}
@media (max-width:560px){.brand span{display:none}}

/* ---------- article ---------- */
.article{padding:var(--pad-art-top) 0 var(--pad-art-end)}
.kicker{display:flex;align-items:center;gap:var(--sp-2);margin:0 0 var(--sp-4)}
.kicker i{width:9px;height:9px;border-radius:50%;background:var(--pass);box-shadow:0 0 0 4px var(--pass-2)}
h1{font-family:var(--display);font-weight:800;font-size:var(--fs-h1);line-height:1.02;font-stretch:112%;letter-spacing:-.02em;margin:0 0 var(--sp-4)}
.byline{margin:0 0 var(--sp-5);font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.5;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-3)}
.answer{background:var(--paper);border:2px solid var(--ink);border-radius:var(--radius);box-shadow:var(--sp-1) var(--sp-1) 0 var(--pass);padding:var(--sp-5);font-size:var(--fs-lede);line-height:1.5;margin:0 0 var(--sp-6)}
.answer p{margin:0}
.answer p + p{margin-top:var(--sp-3)}
.answer b{font-weight:600}

h2{font-family:var(--display);font-weight:800;font-size:var(--fs-h2);line-height:1.05;font-stretch:110%;letter-spacing:-.015em;margin:var(--sp-7) 0 var(--sp-4)}
h3{font-family:var(--body);font-weight:700;font-size:var(--fs-lede);line-height:1.3;margin:var(--sp-5) 0 var(--sp-2)}
p{margin:0 0 var(--sp-4)}
p:last-child{margin-bottom:0}
.article p a,.article li a{color:var(--link);text-decoration:underline;text-underline-offset:3px;font-weight:600}
.article p a:hover,.article li a:hover{background:var(--pass-2)}
ul.list{list-style:none;margin:0 0 var(--sp-4);padding:0;display:grid;gap:var(--sp-3)}
ul.list li{display:grid;grid-template-columns:24px 1fr;gap:var(--sp-3);align-items:start}
ul.list svg{width:20px;height:20px;color:var(--pass);margin-top:var(--sp-1)}
ul.dash{margin:0 0 var(--sp-4);padding:0;list-style:none;display:grid;gap:var(--sp-2)}
ul.dash li{display:grid;grid-template-columns:auto 1fr;gap:var(--sp-2)}
ul.dash li::before{content:"—";color:var(--pass);font-weight:600}

/* ---------- the exact quotes ---------- */
.quotes{display:grid;gap:var(--sp-3);margin:0 0 var(--sp-4)}
.quotes figure{margin:0;background:var(--paper);border-left:4px solid var(--quote-bar);padding:var(--sp-3) var(--sp-4)}
.quotes blockquote{margin:0;font-size:var(--fs-s);line-height:1.55}
.quotes figcaption{margin-top:var(--sp-2);font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.45;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-3)}

/* ---------- side-by-side table (W3C Design System responsive pattern) ---------- */
.table-wrap{border:2px solid var(--ink);border-radius:var(--radius);background:var(--paper);overflow-x:auto;margin:0 0 var(--sp-4)}
table{width:100%;min-width:var(--tbl-min);border-collapse:collapse;table-layout:fixed}
.col-counts{width:26%}.col-interval{width:30%}.col-cap{width:20%}.col-source{width:24%}
caption{text-align:left;padding:var(--sp-4) var(--sp-4) 0;font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.3;letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3)}
th,td{padding:var(--sp-3) var(--sp-4);text-align:left;vertical-align:top;font-size:var(--fs-s);line-height:1.55;overflow-wrap:anywhere;border-bottom:1px solid var(--rule)}
thead th{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3);border-bottom:2px solid var(--ink)}
tbody th{font-weight:700}
tbody tr:last-child th,tbody tr:last-child td{border-bottom:0}
td .src{display:block;margin-top:var(--sp-2);font-family:var(--mono);font-size:var(--fs-label);line-height:1.45;color:var(--ink-3)}
@media (max-width:560px){th,td{padding:var(--sp-3)}}

/* ---------- note and call to action ---------- */
.note{border-left:4px solid var(--margin);background:var(--paper);padding:var(--sp-3) var(--sp-4);margin:0 0 var(--sp-6);font-family:var(--mono);font-weight:500;font-size:var(--fs-s);line-height:1.55;color:var(--ink-2)}
.cta{background:var(--ink) var(--grain);color:var(--sand);border-radius:var(--radius);padding:var(--pad-cta)}
.cta .label{color:var(--cta-label)}
.cta h2{margin:var(--sp-3) 0 var(--sp-3)}
.cta p{color:var(--cta-text);max-width:36em}
.btn{display:inline-flex;align-items:center;justify-content:center;gap:var(--sp-2);min-height:52px;padding:0 var(--sp-4);border-radius:var(--radius);font-family:var(--body);font-weight:700;font-size:var(--fs-m);line-height:1.15;text-decoration:none;border:2px solid var(--sand);background:var(--sand);color:var(--ink);box-shadow:4px 4px 0 var(--pass);transition:transform .15s ease,box-shadow .15s ease;text-align:center}
.btn:hover{transform:translate(-2px,-2px);box-shadow:var(--sp-1) var(--sp-1) 0 var(--pass)}
.btn svg{width:18px;height:18px;flex:none}

/* ---------- footer ---------- */
footer{background:var(--ink);color:var(--footer-text);padding:var(--sp-6) 0 var(--pad-footer-end);font-size:var(--fs-s)}
footer .wrap{display:grid;grid-template-columns:1fr 1fr;gap:var(--sp-4) var(--sp-6)}
footer b{color:var(--sand);font-family:var(--display);font-weight:800;font-size:var(--fs-s);line-height:1;font-stretch:125%;letter-spacing:.05em}
footer p{margin:var(--sp-2) 0 0;line-height:1.55}
footer a{color:var(--sand)}
footer .fine{grid-column:1/-1;border-top:1px solid var(--footer-rule);padding-top:var(--sp-4);font-family:var(--mono);font-size:var(--fs-label);line-height:1.6;color:var(--footer-fine)}
@media (max-width:700px){footer .wrap{grid-template-columns:1fr}}

@media print{.top,.cta{display:none}body{background:var(--white)}}
@media (prefers-reduced-motion:reduce){*,*::before,*::after{animation-duration:.001ms!important;transition:none!important;scroll-behavior:auto!important}}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>

<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <symbol id="i-check" viewBox="0 0 24 24"><path d="M4.5 12.5l5 5 10-11" fill="none" stroke="currentColor" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/></symbol>
  <symbol id="i-mark" viewBox="0 0 64 64"><rect x="4" y="4" width="56" height="56" rx="9" fill="currentColor"/><path d="M18 33l9 9 19-21" fill="none" stroke="#F1E9D8" stroke-width="7" stroke-linecap="round" stroke-linejoin="round"/></symbol>
  <symbol id="i-mail" viewBox="0 0 24 24"><path d="M3.5 5.5h17v13h-17z M4 6l8 7 8-7" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round"/></symbol>
</svg>

<header class="top">
  <div class="wrap">
    <a class="brand" href="/" aria-label="Boldsand Software Inc., company information">
      <svg aria-hidden="true"><use href="#i-mark"/></svg>
      <b>BOLDSAND</b><span aria-hidden="true">Guides</span>
    </a>
  </div>
</header>

<main id="main">
<article class="wrap article">
  <p class="kicker label"><i aria-hidden="true"></i>Dental sterilizer monitoring · United States</p>
  <h1>Do backup sterilizers need weekly spore tests?</h1>
  <p class="byline">Boldsand Software Inc. · Oct 6, 2026</p>

  <div class="answer">
    <p><b>Yes. The weekly test is set per sterilizer, not per workload:</b> correct functioning of sterilization cycles should be verified for each sterilizer by the periodic use, at least weekly, of biological indicators (CDC, 2003 dental infection-control guidelines).</p>
    <p>A backup or part-time unit gets no lighter schedule &mdash; CDC does not provide a separate recommendation for sterilizers that are used on a part-time basis (CDC, Best Practices for Sterilization Monitoring in Dental Settings) &mdash; and in Florida steam and chemical vapor units run one more clock: at least once every 40 hours (2,400 minutes) of use or at least once every 30 days, whichever comes first (Florida rule 64B5-25.003).</p>
  </div>

  <h2>What CDC says about part-time sterilizers</h2>
  <!-- Sources: SOURCES.md (b) National, C03-1, C03-2, FAQ-4 -->
  <p>The weekly schedule is written per machine. Correct functioning of sterilization cycles should be verified for each sterilizer by the periodic use, at least weekly, of biological indicators (CDC, 2003 dental infection-control guidelines). "Each sterilizer" is the whole answer for a backup unit.</p>
  <p>For a unit that runs only now and then, the source is explicit rather than silent: CDC does not provide a separate recommendation for sterilizers that are used on a part-time basis (CDC, Best Practices for Sterilization Monitoring in Dental Settings). There is no lower frequency here to quote, so this page does not offer one.</p>
  <p>The test itself does not change with the machine's workload. Monitor sterilizers at least weekly by using a biological indicator with a matching control, meaning a biological indicator and a control from the same lot number (CDC, 2003 dental infection-control guidelines).</p>
  <p>The weekly baseline in full &mdash; what sits on top of it for every implant load, and what happens after a failed test &mdash; is in <a href="/guides/how-often-to-spore-test/">how often a dental office must spore test its sterilizer</a>.</p>

  <h2>Florida counts hours of use, not just days</h2>
  <!-- Sources: SOURCES.md (b) Florida, FL-1, FL-2 -->
  <p>Florida writes its own intervals. Adequacy of steam under pressure (e.g. autoclave) or chemical vapor sterilization must have their efficacy verified by appropriate biological monitoring at least once every 40 hours (2,400 minutes) of use or at least once every 30 days, whichever comes first (Florida rule 64B5-25.003).</p>
  <p>Dry heat and ethylene oxide sterilizers run on a longer clock: their efficacy must be verified with appropriate biological monitoring every 120 hours of operation at sterilization parameters or every 30 days, whichever comes first (Florida rule 64B5-25.003).</p>
  <p>Use time is determined by multiplying the number of cycles by the individual cycle time (Florida rule 64B5-25.003). For a backup unit the two clocks pull apart: a quiet month accrues little use time, yet the 30-day limit can still arrive first (Florida rule 64B5-25.003).</p>
  <p>If you want the arithmetic for your own unit, <a href="/tools/florida-spore-test-calculator/">the Florida spore test due-date calculator</a> shows the earliest of the 7-day, 2,400-minute and 30-day limits, with the formula and a worked example.</p>

  <h2>Where the two schedules disagree</h2>
  <!-- Sources: SOURCES.md (a) item 1; (b) C03-1, C03-2, FL-1, FL-2; (c) K2 -->
  <p>The weekly baseline and Florida's rule measure different things, so they can point to different dates. Both are shown as written.</p>
  <div class="table-wrap" role="region" aria-labelledby="tbl-schedules" tabindex="0">
    <table>
      <caption id="tbl-schedules">The weekly baseline and Florida's use-time clocks, side by side</caption>
      <colgroup><col class="col-counts"><col class="col-interval"><col class="col-cap"><col class="col-source"></colgroup>
      <thead>
        <tr><th scope="col">What it counts</th><th scope="col">The interval</th><th scope="col">The cap</th><th scope="col">Where it comes from</th></tr>
      </thead>
      <tbody>
        <tr>
          <th scope="row">Days since the last test, for each sterilizer</th>
          <td>The periodic use of biological indicators, at least weekly.</td>
          <td>None stated in this row.</td>
          <td>CDC, 2003 dental infection-control guidelines<span class="src">rows C03-1, C03-2</span></td>
        </tr>
        <tr>
          <th scope="row">Hours of use and days, steam and chemical vapor</th>
          <td>At least once every 40 hours (2,400 minutes) of use.</td>
          <td>At least once every 30 days.</td>
          <td>Florida rule 64B5-25.003<span class="src">row FL-1</span></td>
        </tr>
        <tr>
          <th scope="row">Hours of operation and days, dry heat and ethylene oxide</th>
          <td>Every 120 hours of operation at sterilization parameters.</td>
          <td>Every 30 days.</td>
          <td>Florida rule 64B5-25.003<span class="src">row FL-2</span></td>
        </tr>
      </tbody>
    </table>
  </div>
  <p>The sources behind this page do not pick a winner when the two dates differ; the rule pack records the clash and leaves the choice to the product (US sterilizer rule pack, item K2). Dental Logbook will not pick one silently: it treats the earliest date as the due one &mdash; 7 days since the last test, 2,400 use-minutes for steam and chemical vapor (7,200 for dry heat and ethylene oxide), or 30 days &mdash; and it records which of the three set the date. Where Florida's phrase "individual cycle time" is undefined, the logbook counts the full logged cycle, start to end: that reading accrues fastest.</p>

  <h2>Record which cycle type the test covered</h2>
  <!-- Sources: SOURCES.md (b) C03-2; (c) K6 -->
  <p>The routine weekly test is worded per sterilizer (CDC, 2003 dental infection-control guidelines), and the rule pack records a scoping disagreement behind that wording: the weekly test runs per sterilizer, while qualification runs its test series separately for each cycle type (US sterilizer rule pack, item K6).</p>
  <p>So a good log runs one weekly test per sterilizer and writes down which cycle type the test rode in. Dental Logbook will record the cycle type with every spore test, and run qualification and requalification series per cycle type, so a passing test shows what it covered.</p>

  <h2>What to record</h2>
  <!-- Sources: SOURCES.md (b) C03-1, FL-2; (c) K6; (d) BI test fields (product defaults, no citation) -->
  <p>A good entry for a backup unit's test is short:</p>
  <ul class="dash">
    <li>the date of the test, and the sterilizer it covered, since the weekly test is set for each sterilizer (CDC, 2003 dental infection-control guidelines);</li>
    <li>the cycle type the indicator rode in;</li>
    <li>the biological indicator and the control, from the same lot number (CDC, 2003 dental infection-control guidelines);</li>
    <li>the result, negative or positive, with the date it was read;</li>
    <li>in Florida, the use time the test covers, since use time is determined by multiplying the number of cycles by the individual cycle time (Florida rule 64B5-25.003).</li>
  </ul>
  <p>Dental Logbook will keep these fields for every test, with the cycle type on the entry.</p>
  <p>On paper, <a href="/tools/spore-test-calendar/">the free printable weekly spore test calendar for 2027</a> puts each unit's test week on a sheet, with a Florida page for use time and the 30-day limit.</p>

  <h2>What these sources do not say</h2>
  <!-- Sources: the silence of the rows allowed for this page: FAQ-4, C03-1, C03-2, FL-1, FL-2, K2, K6 -->
  <p>The rows this page may quote are narrow, and where they are silent the page says so instead of filling the gap:</p>
  <ul class="dash">
    <li>They set no separate schedule for backup or part-time units: CDC does not provide a separate recommendation for sterilizers that are used on a part-time basis (CDC, Best Practices for Sterilization Monitoring in Dental Settings).</li>
    <li>They set no rule for testing a unit before its first load after a long idle spell. The rows quoted here do not cover bringing a stored sterilizer back into service, so this page does not invent one.</li>
    <li>They set no lower frequency for a unit that never runs, and say nothing about removing an idle unit from the sterilization area.</li>
    <li>They set no state interval other than Florida's. What your own state requires sits with the state board, and the state-by-state rows live in <a href="/guides/how-often-to-spore-test/">the how-often guide</a>.</li>
  </ul>

  <h2>The exact words this page relies on</h2>
  <p>Every rule sentence above rests on one of these rows of our source pack. The first five are rules, quoted as written. The last two are the pack's own conflict notes, not rules: they record how the product settles a disagreement.</p>
  <div class="quotes">
    <figure>
      <blockquote>&ldquo;Correct functioning of sterilization cycles should be verified for each sterilizer by the periodic use (at least weekly) of BIs&rdquo;</blockquote>
      <figcaption>C03-2 · CDC, 2003 dental infection-control guidelines, p. 24</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;Monitor sterilizers at least weekly by using a biological indicator with a matching control (i.e., biological indicator and control from same lot number)&rdquo;</blockquote>
      <figcaption>C03-1 · CDC, 2003 dental infection-control guidelines, p. 43</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;CDC does not provide a separate recommendation for sterilizers that are used on a part-time basis.&rdquo;</blockquote>
      <figcaption>FAQ-4 · CDC, Best Practices for Sterilization Monitoring in Dental Settings</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;Adequacy of steam under pressure (e.g. autoclave) or chemical vapor sterilization must have their efficacy verified by appropriate biological monitoring at least once every 40 hours (2400 minutes) of use or at least once every thirty days, whichever comes first.&rdquo;</blockquote>
      <figcaption>FL-1 · Florida rule 64B5-25.003(9)</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;Dry heat and ethylene oxide sterilizers must have their efficacy verified with appropriate biological monitoring every 120 hours of operation at sterilization parameters or every thirty days, whichever comes first. (Use time is determined by multiplying the number of cycles by the individual cycle time.)&rdquo;</blockquote>
      <figcaption>FL-2 · Florida rule 64B5-25.003(9)</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;Florida interval vs CDC weekly&rdquo; &mdash; the pack's handling: &ldquo;Strictest wins. The BI is due at the earliest of: 7 days since the last BI; 2,400 use-minutes (steam, chemical vapor) or 7,200 (dry heat, EtO); or 30 days.&rdquo;</blockquote>
      <figcaption>K2 · US sterilizer rule pack, conflict notes</figcaption>
    </figure>
    <figure>
      <blockquote>&ldquo;US pack: a weekly BI per sterilizer, recording which cycle type was tested. Requalification and qualification run per cycle type.&rdquo;</blockquote>
      <figcaption>K6 · US sterilizer rule pack, conflict notes</figcaption>
    </figure>
  </div>

  <p class="note">This page is not legal advice; check your state board's current rules.</p>

  <section class="cta">
    <span class="label">Dental Logbook · in development</span>
    <h2>Records for these tests, without the binder</h2>
    <p>Dental Logbook is being built to keep these records in one place for US dental offices. Pilot offices shape what it records.</p>
    <a class="btn" href="mailto:deya@boldsand.com?subject=Dental%20Logbook%20pilot"><svg aria-hidden="true"><use href="#i-mail"/></svg>Dental Logbook is in development: join the free pilot</a>
  </section>
</article>
</main>

<footer>
  <div class="wrap">
    <div>
      <b>BOLDSAND</b>
      <p>Boldsand Software Inc.<br>Charlottetown, Prince Edward Island, Canada<br><a href="mailto:deya@boldsand.com">deya@boldsand.com</a></p>
    </div>
    <div>
      <p>Plain-language guides for small businesses and the people who run them.<br><a href="/">Company information</a></p>
    </div>
    <p class="fine">Boldsand provides record-keeping software. It does not give legal or regulatory advice, and it does not replace guidance from your state board or health department. We use your contact details only to reply to you. © 2026 Boldsand Software Inc.</p>
  </div>
</footer>
</body>
</html>
