<!doctype html>
<html lang="en-US">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Sterilizer printouts: what to check and record each load | Boldsand</title>
<meta name="description" content="What to check on every sterilizer load: time, temperature and pressure, the indicator results, what within the manufacturer's parameters means, and what a failed reading means for the load.">
<link rel="canonical" href="https://boldsand.com/guides/sterilizer-printout/">
<meta name="theme-color" content="#17150F">
<meta name="color-scheme" content="light">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Boldsand Software Inc.">
<meta property="og:title" content="Sterilizer printouts: what to check and record each load | Boldsand">
<meta property="og:description" content="What to check on every sterilizer load: time, temperature and pressure, the indicator results, what within the manufacturer's parameters means, and what a failed reading means for the load.">
<meta property="og:url" content="https://boldsand.com/guides/sterilizer-printout/">
<meta property="og:locale" content="en_US">
<link rel="icon" href="data:image/svg+xml,%3Csvg%20xmlns='http://www.w3.org/2000/svg'%20viewBox='0%200%2064%2064'%3E%3Crect%20x='4'%20y='4'%20width='56'%20height='56'%20rx='9'%20fill='%2317150F'/%3E%3Cpath%20d='M18%2033l9%209%2019-21'%20fill='none'%20stroke='%23F1E9D8'%20stroke-width='7'%20stroke-linecap='round'%20stroke-linejoin='round'/%3E%3C/svg%3E">
<link rel="preload" href="/assets/fonts/archivo-vf.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="/assets/fonts/schibsted-vf.woff2" as="font" type="font/woff2" crossorigin>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Checking time, temperature and pressure on every load",
  "description": "What to check on every sterilizer load: time, temperature and pressure, the indicator results, what within the manufacturer's parameters means, and what a failed reading means for the load.",
  "inLanguage": "en-US",
  "datePublished": "2026-10-06",
  "dateModified": "2026-10-06",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://boldsand.com/guides/sterilizer-printout/"
  },
  "author": {
    "@type": "Organization",
    "name": "Boldsand Software Inc.",
    "url": "https://boldsand.com/"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Boldsand Software Inc.",
    "url": "https://boldsand.com/"
  }
}
</script>
<style>
@font-face{font-family:"Archivo";src:url(/assets/fonts/archivo-vf.woff2) format("woff2");font-weight:800 900;font-stretch:100% 125%;font-display:swap}
@font-face{font-family:"Schibsted Grotesk";src:url(/assets/fonts/schibsted-vf.woff2) format("woff2");font-weight:400 800;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(/assets/fonts/plexmono-400.woff2) format("woff2");font-weight:400;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(/assets/fonts/plexmono-500.woff2) format("woff2");font-weight:500;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(/assets/fonts/plexmono-600.woff2) format("woff2");font-weight:600;font-display:swap}

:root{
  /* colour tokens, same names as food-safety */
  --sand:#F1E9D8; --sand-2:#E6DAC1; --paper:#FCF8EF; --paper-white:#FFFFFF;
  --ink:#17150F; --ink-2:#4A4537; --ink-3:#5C564A;
  --rule:#B4C8D5; --margin:#D2614A; --pass:#1D6A45; --pass-2:#E1EDE3; --danger:#B3361C;
  --ink-dark:#211E16; --line:#3A3528; --on-dark:#D9D0BC; --on-dark-2:#BDB39C; --on-dark-3:#968D78; --pass-light:#7FD1A2;
  --hairline:rgba(23,21,15,.12); --hairline-2:rgba(23,21,15,.22);
  --bar:color-mix(in srgb,var(--sand) 92%,transparent);
  /* type scale */
  --display:"Archivo","Arial Black",sans-serif; --body:"Schibsted Grotesk","Helvetica Neue",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,monospace;
  --fs-h1:clamp(34px,5.2vw,64px); --fs-h2:clamp(26px,3.4vw,40px); --fs-h3:21px; --fs-lede:clamp(18px,2vw,21px);
  --fs-body:17px; --fs-sm:15px; --fs-label:14px; --fs-btn:17px; --fs-brand:17px;
  --lh-h1:1.02; --lh-h2:1.08; --lh-tight:1.25; --lh-body:1.6; --lh-btn:1;
  --ls-tight:-.02em; --ls-wide:.04em; --ls-label:.08em; --ls-mono:.12em;
  /* spacing scale */
  --sp-1:4px; --sp-2:8px; --sp-3:12px; --sp-4:16px; --sp-5:24px; --sp-6:32px;
  --sp-7:44px; --sp-8:56px; --sp-9:72px; --sp-10:96px;
  --pad-sec:clamp(var(--sp-7),8vw,var(--sp-10)); --pad-hero:clamp(var(--sp-7),6vw,var(--sp-9));
  --pad-card:clamp(var(--sp-5),3vw,var(--sp-6)); --gap-sec:clamp(var(--sp-5),4vw,var(--sp-8)); --gap-col:clamp(var(--sp-5),4vw,var(--sp-8));
  /* shape */
  --wrap:1120px; --wrap-text:66ch; --gut:clamp(16px,4.5vw,40px);
  --r-s:6px; --r-pill:999px; --bw-1:1px; --bw-2:2px; --bw-3:3px; --bw-hair:1.5px;
  --sh-card:6px 6px 0 var(--ink); --sh-btn:4px 4px 0 var(--pass); --sh-btn-h:6px 6px 0 var(--pass); --sh-lift:-2px;
  --tap:44px; --btn-h:52px; --num-col:38px; --sid-col:22ch; --sr-off:-1px;
  --grain:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='180' height='180'%3E%3Cfilter id='n'%3E%3CfeTurbulence type='fractalNoise' baseFrequency='.85' numOctaves='3' stitchTiles='stitch'/%3E%3CfeColorMatrix values='0 0 0 0 .09 0 0 0 0 .08 0 0 0 0 .06 0 0 0 0 .07 0'/%3E%3C/filter%3E%3Crect width='100%25' height='100%25' filter='url(%23n)'/%3E%3C/svg%3E");
}
*,*::before,*::after{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
html,body{overflow-x:hidden}
body{margin:0;background:var(--sand) var(--grain);color:var(--ink);font:400 var(--fs-body)/var(--lh-body) var(--body);text-rendering:optimizeLegibility;-webkit-font-smoothing:antialiased}
img,svg{display:block;max-width:100%}
a{color:inherit}
:focus-visible{outline:var(--bw-3) solid var(--pass);outline-offset:var(--sp-1);border-radius:var(--r-s)}
.wrap{width:min(var(--wrap),100% - 2*var(--gut));margin-inline:auto}
.label{font:500 var(--fs-label)/1.3 var(--mono);letter-spacing:var(--ls-label);text-transform:uppercase;color:var(--ink-3)}
.sr{position:absolute!important;width:1px;height:1px;padding:0;margin:var(--sr-off);overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;border:0}
.skip{position:absolute;left:-999px;top:var(--sp-2);background:var(--ink);color:var(--sand);padding:var(--sp-3) var(--sp-4);z-index:99;text-decoration:none;font:600 var(--fs-sm)/var(--lh-btn) var(--body)}
.skip:focus{left:var(--sp-2)}

/* top bar */
.top{position:sticky;top:0;z-index:20;background:var(--bar);border-bottom:var(--bw-1) solid var(--hairline)}
.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:var(--sp-3);height:60px}
.brand{display:flex;align-items:center;gap:var(--sp-2);text-decoration:none;min-height:var(--tap)}
.brand svg{width:28px;height:28px;flex:none}
.brand b{font:800 var(--fs-brand)/var(--lh-btn) var(--display);font-stretch:125%;letter-spacing:var(--ls-wide)}
.top .call{font:600 var(--fs-label)/var(--lh-btn) var(--mono);letter-spacing:var(--ls-label);text-decoration:none;display:inline-flex;align-items:center;min-height:var(--tap);padding:0 var(--sp-4);border:var(--bw-2) solid var(--ink);border-radius:var(--r-pill);white-space:nowrap}
.top .call:hover{background:var(--ink);color:var(--sand)}
@media (max-width:560px){.top .call{display:none}}

/* buttons */
.btn{display:inline-flex;align-items:center;justify-content:center;gap:var(--sp-2);min-height:var(--btn-h);padding:0 var(--sp-5);border-radius:var(--r-s);font:700 var(--fs-btn)/var(--lh-btn) var(--body);text-decoration:none;border:var(--bw-2) solid var(--ink);transition:transform .15s ease,box-shadow .15s ease,background .15s}
.btn-primary{background:var(--ink);color:var(--sand);box-shadow:var(--sh-btn)}
.btn-primary:hover{transform:translate(var(--sh-lift),var(--sh-lift));box-shadow:var(--sh-btn-h)}
.btn-light{background:var(--sand);color:var(--ink);border-color:var(--sand);box-shadow:var(--sh-btn)}
.btn-light:hover{transform:translate(var(--sh-lift),var(--sh-lift));box-shadow:var(--sh-btn-h)}

/* article head */
.hero{padding:var(--pad-hero) 0 var(--sp-9)}
.kicker{display:flex;align-items:center;gap:var(--sp-2);margin:0 0 var(--sp-5)}
.kicker i{width:9px;height:9px;border-radius:50%;background:var(--pass);box-shadow:0 0 0 4px var(--pass-2)}
h1{font:800 var(--fs-h1)/var(--lh-h1) var(--display);font-stretch:112%;letter-spacing:var(--ls-tight);margin:0;max-width:18ch}
.answer{background:var(--paper);border:var(--bw-2) solid var(--ink);border-radius:var(--r-s);box-shadow:var(--sh-card);padding:var(--pad-card);max-width:44em;margin:var(--sp-6) 0 0}
.answer .label{display:block;margin:0 0 var(--sp-3)}
.answer p{margin:0;font-size:var(--fs-lede);line-height:1.5}
.answer p + p{margin-top:var(--sp-4)}
.byline{margin:var(--sp-5) 0 0}

/* sections */
.sec{padding:var(--pad-sec) 0}
.sec-head{margin:0 0 var(--sp-5);max-width:44em}
.sec-head .label{display:block;margin:0 0 var(--sp-3)}
h2{font:800 var(--fs-h2)/var(--lh-h2) var(--display);letter-spacing:var(--ls-tight);margin:0}
h3{font:700 var(--fs-h3)/var(--lh-tight) var(--body);margin:0 0 var(--sp-3)}
.prose{max-width:var(--wrap-text)}
.prose p{margin:var(--sp-4) 0 0}
.prose p:first-child{margin-top:0}
.cite{color:var(--ink-3)}

/* side-by-side table */
.tbl-wrap{overflow-x:auto;margin:var(--sp-6) 0 0;border:var(--bw-2) solid var(--ink);border-radius:var(--r-s);background:var(--paper)}
.tbl{width:100%;border-collapse:collapse;font-size:var(--fs-sm);line-height:var(--lh-tight)}
.tbl caption{text-align:left;font:500 var(--fs-label)/1.3 var(--mono);letter-spacing:var(--ls-label);text-transform:uppercase;color:var(--ink-3);padding:var(--sp-4) var(--sp-5) 0}
.tbl th{text-align:left;font:700 var(--fs-sm)/1.35 var(--body);padding:var(--sp-3) var(--sp-5);border-bottom:var(--bw-2) solid var(--ink);vertical-align:top}
.tbl td{padding:var(--sp-4) var(--sp-5);border-bottom:var(--bw-1) solid var(--rule);vertical-align:top}
.tbl tr:last-child td{border-bottom:0}
.tbl .q{font-family:var(--mono);font-weight:500}
.tbl .sid{font-family:var(--mono);color:var(--ink-3);width:var(--sid-col)}
.tbl th:first-child{width:38%}

/* what to record */
.record{background:var(--sand-2);border-block:var(--bw-2) solid var(--ink)}
.record ol{list-style:none;counter-reset:c;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:var(--sp-5) var(--gap-col);margin:var(--sp-6) 0 0;padding:0}
.record li{counter-increment:c;display:grid;grid-template-columns:var(--num-col) 1fr;gap:var(--sp-3);align-items:baseline}
.record li::before{content:counter(c,decimal-leading-zero);font:600 var(--fs-label)/var(--lh-tight) var(--mono);color:var(--pass)}
@media (max-width:720px){.record ol{grid-template-columns:1fr}}

/* callout */
.callout{border-left:var(--bw-3) solid var(--margin);padding-left:var(--sp-5);margin:var(--sp-6) 0 0;max-width:var(--wrap-text)}
.callout p{margin:var(--sp-4) 0 0}
.callout p:first-child{margin-top:0}

/* note */
.note{border-left:var(--bw-3) solid var(--pass);padding-left:var(--sp-5);margin:var(--pad-sec) 0 0;max-width:var(--wrap-text);font:500 var(--fs-sm)/1.5 var(--mono);color:var(--ink-2)}

/* call to action */
.cta{background:var(--ink) var(--grain);color:var(--sand);padding:var(--pad-sec) 0}
.cta .label{color:var(--pass-light)}
.cta h2{margin:var(--sp-3) 0 0;max-width:22ch}
.cta p{color:var(--on-dark);max-width:38em;margin:var(--sp-5) 0 var(--sp-6);font-size:var(--fs-lede);line-height:1.5}

/* footer */
footer{background:var(--ink);color:var(--on-dark-2);padding:var(--sp-8) 0;font-size:var(--fs-sm)}
footer .wrap{display:grid;grid-template-columns:1fr 1fr;gap:var(--sp-5) var(--gap-col)}
footer b{color:var(--sand);font:800 var(--fs-brand)/var(--lh-btn) var(--display);font-stretch:125%;letter-spacing:var(--ls-wide)}
footer p{margin:var(--sp-3) 0 0;line-height:1.55}
footer a{color:var(--sand)}
footer .fine{grid-column:1/-1;border-top:var(--bw-1) solid var(--line);padding-top:var(--sp-5);font:400 var(--fs-label)/1.6 var(--mono);color:var(--on-dark-3)}
@media (max-width:700px){footer .wrap{grid-template-columns:1fr}}

@media print{.top,.cta{display:none}body{background:var(--paper-white)}.tbl-wrap{overflow:visible;border-width:var(--bw-1)}.answer,.note,.tbl tr{break-inside:avoid}}
@media (prefers-reduced-motion:reduce){.btn{transition:none}.btn-primary:hover,.btn-light:hover{transform:none}}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>

<header class="top">
  <div class="wrap">
    <a class="brand" href="/" aria-label="Boldsand, company home">
      <svg width="28" height="28" viewBox="0 0 64 64" aria-hidden="true"><rect x="4" y="4" width="56" height="56" rx="9" fill="#17150F"/><path d="M18 33l9 9 19-21" fill="none" stroke="#F1E9D8" stroke-width="7" stroke-linecap="round" stroke-linejoin="round"/></svg>
      <b>BOLDSAND</b>
    </a>
    <a class="call" href="mailto:deya@boldsand.com?subject=Dental%20Logbook%20pilot">Join the free pilot</a>
  </div>
</header>

<main id="main">
  <article>
    <section class="hero">
      <div class="wrap">
        <p class="kicker label"><i aria-hidden="true"></i>Guide for dental office managers · United States</p>
        <h1>Checking time, temperature and pressure on every load</h1>
        <div class="answer">
          <span class="label">The short answer</span>
          <p>For every load, check the mechanical readings (e.g., time, temperature and pressure) and the chemical indicators, and note what you saw in your sterilization records <span class="cite">(CDC, 2003 dental infection-control guidelines; CDC, Summary of Infection Prevention Practices in Dental Settings, 2016)</span>.</p>
          <p>If the readings or the indicators show that the load was not processed properly, the instrument packs from that load should not be used until they are reprocessed <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
        </div>
        <p class="byline label">Boldsand Software Inc. · October 6, 2026</p>
      </div>
    </section>

    <section class="sec">
      <div class="wrap">
        <div class="sec-head">
          <span class="label">Every load</span>
          <h2>What you check on every load</h2>
        </div>
        <div class="prose">
          <p>Two things are checked on every load: the machine&rsquo;s own readings, and the indicators that go through the cycle with the load. Each load is monitored with mechanical (e.g., time, temperature, and pressure) and chemical indicators <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
          <p>The mechanical part is done by looking at the machine: assess cycle time, temperature and pressure by observing the gauges or displays on the sterilizer, and note these parameters for each load <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
          <p>Mechanical monitoring means checking the sterilizer gauges, computer displays or printouts, and documenting the sterilization pressure, temperature and exposure time in your sterilization records <span class="cite">(CDC, Summary of Infection Prevention Practices in Dental Settings, 2016)</span>. Some tabletop sterilizers have recording devices that print out these parameters <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>. On a machine that only displays them, the same parameters are observed on the gauges or display and noted for the load <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
        </div>
      </div>
    </section>

    <section class="sec">
      <div class="wrap">
        <div class="sec-head">
          <span class="label">The target numbers</span>
          <h2>Within the manufacturer&rsquo;s parameters</h2>
        </div>
        <div class="prose">
          <p>The readings are compared against one authority: the manufacturer of your sterilizer. Documenting them means recording that pressure, temperature and exposure time have reached the levels recommended by the sterilizer manufacturer <span class="cite">(CDC, sterilization monitoring page for dental settings, 2024)</span>.</p>
          <p>Mechanical monitoring should be conducted for every sterilizer load <span class="cite">(CDC, sterilization monitoring page for dental settings, 2024)</span>.</p>
          <p>The rows quoted on this page set no temperatures, pressures or times of their own; they point to the levels the manufacturer recommends <span class="cite">(CDC, sterilization monitoring page for dental settings, 2024)</span>. Where the pack is silent, this page does not fill the gap with a number of its own.</p>
        </div>
        <div class="prose">
          <p>Dental Logbook will store each cycle type&rsquo;s target temperature and exposure time from the manufacturer&rsquo;s instructions, and ask one question per load: within the manufacturer&rsquo;s parameters, yes or no. A good log treats that question as part of the reading, not as an afterthought.</p>
        </div>
      </div>
    </section>

    <section class="sec record">
      <div class="wrap">
        <div class="sec-head">
          <span class="label">The record</span>
          <h2>What to record</h2>
        </div>
        <div class="prose">
          <p>A load entry is short, but its parts are fixed. The table sets the wording in the sources beside the place each check lands in the log.</p>
        </div>
        <div class="tbl-wrap" role="region" tabindex="0" aria-label="What the sources say about each per-load check, and what a good load entry shows">
          <table class="tbl">
            <caption>The wording in the sources, side by side</caption>
            <thead>
              <tr>
                <th scope="col">What the source says</th>
                <th scope="col">Source</th>
                <th scope="col">What a good load entry shows</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td class="q">&ldquo;Monitor each load with mechanical (e.g., time, temperature, and pressure) and chemical indicators&rdquo;</td>
                <td class="sid">C03-7 · CDC, 2003 dental infection-control guidelines</td>
                <td>The temperature, the pressure (steam), the exposure time, and the indicator results for this load.</td>
              </tr>
              <tr>
                <td class="q">&ldquo;assessing cycle time, temperature, and pressure by observing the gauges or displays on the sterilizer and noting these parameters for each load&rdquo;</td>
                <td class="sid">C03-8 · CDC, 2003 dental infection-control guidelines</td>
                <td>The readings, noted load by load, not summarised for the day.</td>
              </tr>
              <tr>
                <td class="q">&ldquo;Mechanical monitoring involves checking the sterilizer gauges, computer displays, or printouts; and documenting the sterilization pressure, temperature, and exposure time in your sterilization records.&rdquo;</td>
                <td class="sid">SUM-2 · CDC, Summary of Infection Prevention Practices in Dental Settings, 2016</td>
                <td>The three numbers written into the record that stays with the load.</td>
              </tr>
              <tr>
                <td class="q">&ldquo;documenting in your sterilization records that pressure, temperature, and exposure time have reached the levels recommended by the sterilizer manufacturer&rdquo;</td>
                <td class="sid">FAQ-2 · CDC, sterilization monitoring page for dental settings, 2024</td>
                <td>Whether the readings were within the manufacturer&rsquo;s parameters.</td>
              </tr>
            </tbody>
          </table>
        </div>
        <div class="prose">
          <p>A good load entry also carries the date and start time, the sterilizer and the cycle type, the load number, the load contents, whether the load was wrapped, whether it contains an implantable device, the operator&rsquo;s name or initials, and the outcome: released, held for a spore test, or failed and reprocessed.</p>
          <p>Dental Logbook will fill in the load number, the date and the operator, ask for the readings and the indicator results, and hold the entry until the outcome is chosen. A photo of the printout is one optional field in that entry.</p>
          <p>If you want the paper version first, the <a href="/tools/sterilizer-load-log/">free sterilizer load log (every cycle)</a> on this site gives each of these a column.</p>
        </div>
      </div>
    </section>

    <section class="sec">
      <div class="wrap">
        <div class="sec-head">
          <span class="label">When a reading is off</span>
          <h2>A failed reading means the load is not used</h2>
        </div>
        <div class="prose">
          <p>A failed mechanical or chemical check has one consequence for that load: the packs in it are not used <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>. The checklist states the rule in one line: instrument packs are not used if mechanical (e.g., time, temperature, pressure) or chemical indicators indicate inadequate processing <span class="cite">(CDC, infection prevention checklist for dental settings)</span>.</p>
          <p>If either mechanical indicators or internal or external chemical indicators indicate inadequate processing, items in the load should not be used until reprocessed <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
        </div>
        <div class="callout">
          <p><strong>What Dental Logbook does at that point.</strong> The load is marked &ldquo;failed, reprocess&rdquo;, and the entry asks for notes before anything else happens with it. Dental Logbook will not mark a load released until its readings and its indicator results are in the entry.</p>
        </div>
      </div>
    </section>

    <section class="sec">
      <div class="wrap">
        <div class="sec-head">
          <span class="label">The paper itself</span>
          <h2>Keeping the printouts</h2>
        </div>
        <div class="prose">
          <p>A printout is one place the readings live. Some tabletop sterilizers have recording devices that print out these parameters <span class="cite">(CDC, 2003 dental infection-control guidelines)</span>.</p>
          <p>What the sources ask for is the documentation, not the paper: the pressure, temperature and exposure time are documented in your sterilization records <span class="cite">(CDC, sterilization monitoring page for dental settings, 2024)</span>.</p>
          <p>Keeping printouts is not in the pack. None of the rows quoted on this page asks you to keep the printouts themselves, and none of them sets how long anything is kept. Where the pack is silent, this page says so instead of inventing a filing rule.</p>
          <p>If a printout is the easiest proof for your office, keep it your own way: a photo of it is an optional field in the load record, and Dental Logbook will store that photo with the entry.</p>
        </div>
      </div>
    </section>

    <section class="sec">
      <div class="wrap">
        <p class="note">This page is not legal advice; check your state board's current rules.</p>
      </div>
    </section>
  </article>

  <section class="cta">
    <div class="wrap">
      <span class="label">In development</span>
      <h2>Dental Logbook is in development: join the free pilot</h2>
      <p>Dental Logbook is a record-keeping app for dental sterilizers: every load with its readings and its indicators, spore tests and air-removal tests, kept in one place.</p>
      <a class="btn btn-light" href="mailto:deya@boldsand.com?subject=Dental%20Logbook%20pilot">Join the free pilot</a>
    </div>
  </section>
</main>

<footer>
  <div class="wrap">
    <div>
      <b>BOLDSAND</b>
      <p>Boldsand Software Inc.<br>Charlottetown, Prince Edward Island, Canada<br><a href="mailto:deya@boldsand.com">deya@boldsand.com</a></p>
    </div>
    <div>
      <p style="margin-top:0">Record-keeping software and setup for regulated small businesses.<br><a href="/">Company information</a></p>
    </div>
    <p class="fine">Boldsand provides record-keeping software and setup help. It does not replace guidance from your state board, your regulator or an infection-control professional, and using it does not guarantee an inspection result. We use your contact details only to reply to you. © 2026 Boldsand Software Inc.</p>
  </div>
</footer>
</body>
</html>
