<!doctype html>
<html lang="en-US">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Sterilizer requalification: 3 spore tests after repair or a move | Boldsand</title>
<meta name="description" content="When a dental sterilizer must be requalified, the three spore-test cycles per cycle type, the Bowie-Dick tests on pre-vacuum units, and what to record.">
<link rel="canonical" href="https://boldsand.com/guides/sterilizer-requalification/">
<meta name="theme-color" content="#17150F">
<meta name="color-scheme" content="light">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Boldsand Software Inc.">
<meta property="og:title" content="Requalifying a sterilizer after a failure, repair, move or install">
<meta property="og:description" content="The five moments that trigger requalification, the three spore-test cycles per cycle type, the Bowie-Dick tests on pre-vacuum units, and the CDC texts that disagree on empty or loaded.">
<meta property="og:url" content="https://boldsand.com/guides/sterilizer-requalification/">
<meta property="og:locale" content="en_US">
<link rel="icon" href="data:image/svg+xml,%3Csvg%20xmlns='http://www.w3.org/2000/svg'%20viewBox='0%200%2064%2064'%3E%3Crect%20x='4'%20y='4'%20width='56'%20height='56'%20rx='9'%20fill='%2317150F'/%3E%3Cpath%20d='M18%2033l9%209%2019-21'%20fill='none'%20stroke='%23F1E9D8'%20stroke-width='7'%20stroke-linecap='round'%20stroke-linejoin='round'/%3E%3C/svg%3E">
<link rel="preload" href="/assets/fonts/archivo-vf.woff2" as="font" type="font/woff2" crossorigin>
<link rel="preload" href="/assets/fonts/schibsted-vf.woff2" as="font" type="font/woff2" crossorigin>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Requalifying a sterilizer after a failure, repair, move or install",
  "description": "When a dental sterilizer must be requalified, the three spore-test cycles per cycle type, the Bowie-Dick tests on pre-vacuum units, and what to record.",
  "author": {"@type": "Organization", "name": "Boldsand Software Inc.", "url": "https://boldsand.com/"},
  "publisher": {"@type": "Organization", "name": "Boldsand Software Inc.", "url": "https://boldsand.com/"},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://boldsand.com/guides/sterilizer-requalification/"},
  "datePublished": "2026-10-06",
  "dateModified": "2026-10-06",
  "inLanguage": "en-US"
}
</script>
<style>
@font-face{font-family:"Archivo";src:url(/assets/fonts/archivo-vf.woff2) format("woff2");font-weight:800 900;font-stretch:100% 125%;font-display:swap}
@font-face{font-family:"Schibsted Grotesk";src:url(/assets/fonts/schibsted-vf.woff2) format("woff2");font-weight:400 800;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(/assets/fonts/plexmono-500.woff2) format("woff2");font-weight:500;font-display:swap}

/* Design tokens (DESIGN-SYSTEM v3 sections 2-4), copied from the food-safety page. */
:root{
  --sand:#F1E9D8; --sand-2:#E6DAC1; --paper:#FCF8EF; --ink:#17150F; --ink-2:#4A4537; --ink-3:#5C564A;
  --rule:#B4C8D5; --margin:#D2614A; --pass:#1D6A45; --pass-2:#E1EDE3; --danger:#B3361C;
  --on-dark:#D9D0BC; --on-dark-strong:#EFE7D6; --on-dark-label:#9AD3B1; --dark-line:#3A3528;
  --footer-text:#BDB39C; --footer-fine:#968D78; --white:#FFFFFF;
  --display:"Archivo","Arial Black",sans-serif; --body:"Schibsted Grotesk","Helvetica Neue",sans-serif;
  --mono:"IBM Plex Mono",ui-monospace,Menlo,monospace;
  --wrap:880px; --gut:clamp(16px,4.5vw,40px);
  --fs-label:14px; --fs-s:15px; --fs-m:17px; --fs-lede:clamp(18px,2.2vw,21px); --fs-h1:clamp(34px,6.2vw,58px);
  --fs-h2:clamp(28px,3.8vw,40px); --fs-h3:19px; --fs-item:clamp(19px,2.3vw,23px);
  --sp-1:6px; --sp-2:10px; --sp-3:14px; --sp-4:22px; --sp-5:30px; --sp-6:44px; --sp-7:64px; --sp-8:84px;
  --radius:6px; --radius-pill:999px;
  --sr-margin:-1px; --pad-article:clamp(30px,6vw,64px) 0 clamp(40px,7vw,88px); --pad-cta:clamp(26px,5vw,52px);
  --pad-footer-b:calc(var(--sp-6) + env(safe-area-inset-bottom));
  --grain:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='180' height='180'%3E%3Cfilter id='n'%3E%3CfeTurbulence type='fractalNoise' baseFrequency='.85' numOctaves='3' stitchTiles='stitch'/%3E%3CfeColorMatrix values='0 0 0 0 .09 0 0 0 0 .08 0 0 0 0 .06 0 0 0 0 .07 0'/%3E%3C/filter%3E%3Crect width='100%25' height='100%25' filter='url(%23n)'/%3E%3C/svg%3E");
}
*,*::before,*::after{box-sizing:border-box}
html{-webkit-text-size-adjust:100%;scroll-behavior:smooth}
html,body{overflow-x:hidden}@supports (overflow:clip){html,body{overflow-x:clip}}
body{margin:0;background:var(--sand) var(--grain);color:var(--ink);font-family:var(--body);font-weight:400;font-size:var(--fs-m);line-height:1.65;text-rendering:optimizeLegibility;-webkit-font-smoothing:antialiased}
a{color:inherit}
:focus-visible{outline:3px solid var(--pass);outline-offset:3px;border-radius:var(--sp-1)}
.wrap{width:min(var(--wrap),100% - 2*var(--gut));margin-inline:auto}
.label{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.3;letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3)}
.sr{position:absolute!important;width:1px;height:1px;padding:0;margin:var(--sr-margin);overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;border:0}
.skip{position:absolute;left:-999px;top:var(--sp-2);background:var(--ink);color:var(--sand);padding:var(--sp-2) var(--sp-3);z-index:99}
.skip:focus{left:var(--sp-2)}

/* ---------- top bar ---------- */
.top{position:sticky;top:0;z-index:20;background:color-mix(in srgb,var(--sand) 88%,transparent);backdrop-filter:saturate(1.2) blur(8px);-webkit-backdrop-filter:blur(8px);border-bottom:1px solid rgba(23,21,15,.12)}
.top .wrap{display:flex;align-items:center;justify-content:space-between;min-height:var(--sp-7);gap:var(--sp-3)}
.brand{display:flex;align-items:center;gap:var(--sp-2);text-decoration:none;min-height:44px}
.brand svg{width:28px;height:28px;flex:none}
.brand b{font-family:var(--display);font-weight:800;font-size:var(--fs-m);line-height:1;font-stretch:125%;letter-spacing:.04em}
.brand span{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.15;letter-spacing:.12em;text-transform:uppercase;color:var(--ink-3);border-left:1px solid rgba(23,21,15,.25);padding-left:var(--sp-2)}
@media (max-width:560px){.brand span{display:none}}

/* ---------- article ---------- */
.article{padding:var(--pad-article)}
.kicker{display:flex;align-items:center;gap:var(--sp-2);margin:0 0 var(--sp-4)}
.kicker i{width:9px;height:9px;border-radius:50%;background:var(--pass);box-shadow:0 0 0 4px var(--pass-2)}
h1{font-family:var(--display);font-weight:800;font-size:var(--fs-h1);line-height:1.02;font-stretch:112%;letter-spacing:-.02em;margin:0 0 var(--sp-4)}
.answer{background:var(--paper);border:2px solid var(--ink);border-radius:var(--radius);box-shadow:6px 6px 0 var(--pass);padding:var(--sp-5);font-size:var(--fs-lede);line-height:1.5;margin:0 0 var(--sp-6)}
.answer p{margin:0}
.answer p + p{margin-top:var(--sp-3)}
.answer b{font-weight:600}

h2{font-family:var(--display);font-weight:800;font-size:var(--fs-h2);line-height:1.05;font-stretch:110%;letter-spacing:-.015em;margin:var(--sp-7) 0 var(--sp-4)}
h3{font-family:var(--body);font-weight:700;font-size:var(--fs-h3);line-height:1.3;margin:var(--sp-5) 0 var(--sp-2)}
p{margin:0 0 var(--sp-4)}
p:last-child{margin-bottom:0}
ul.list{list-style:none;margin:0 0 var(--sp-4);padding:0;display:grid;gap:var(--sp-3)}
ul.list li{display:grid;grid-template-columns:24px 1fr;gap:var(--sp-3);align-items:start}
ul.list svg{width:20px;height:20px;color:var(--pass);margin-top:var(--sp-1)}
ul.dash{margin:0 0 var(--sp-4);padding:0;list-style:none;display:grid;gap:var(--sp-2)}
ul.dash li{display:grid;grid-template-columns:auto 1fr;gap:var(--sp-2)}
ul.dash li::before{content:"—";color:var(--pass);font-weight:600}

/* ---------- the quoted source rows ---------- */
.item{border-left:4px solid var(--margin);background:var(--paper);padding:var(--sp-4);margin:0 0 var(--sp-4)}
.item .id{display:block;margin-bottom:var(--sp-2)}
.item p{font-family:var(--body);font-weight:600;font-size:var(--fs-item);line-height:1.45;margin:0}
.item .src{display:block;margin-top:var(--sp-3);font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.45;color:var(--ink-3)}
.item + p{margin-bottom:var(--sp-5)}

/* ---------- side-by-side comparison table ---------- */
.table-wrap{border:2px solid var(--ink);border-radius:var(--radius);background:var(--paper);overflow:hidden;margin:0 0 var(--sp-4)}
table{width:100%;border-collapse:collapse;table-layout:fixed}
caption{text-align:left;padding:var(--sp-4) var(--sp-4) 0;font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.3;letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3)}
th,td{padding:var(--sp-3) var(--sp-4);text-align:left;vertical-align:top;font-size:var(--fs-s);line-height:1.55;overflow-wrap:anywhere;border-bottom:1px solid var(--rule)}
thead th{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);letter-spacing:.08em;text-transform:uppercase;color:var(--ink-3);border-bottom:2px solid var(--ink)}
tbody th{font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.45;letter-spacing:.06em;width:22%}
tbody tr:last-child th,tbody tr:last-child td{border-bottom:0}
td .src{display:block;margin-top:var(--sp-2);font-family:var(--mono);font-size:var(--fs-label);line-height:1.45;color:var(--ink-3)}
td .state{display:block;margin-top:var(--sp-2);font-family:var(--mono);font-weight:500;font-size:var(--fs-label);line-height:1.45;letter-spacing:.06em;text-transform:uppercase;color:var(--danger)}
@media (max-width:640px){thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0)}tbody th{width:30%}th,td{padding:var(--sp-3)}}

/* ---------- note, print button, call to action ---------- */
.note{border-left:4px solid var(--margin);background:var(--paper);padding:var(--sp-3) var(--sp-4);margin:0 0 var(--sp-6);font-family:var(--mono);font-weight:500;font-size:var(--fs-s);line-height:1.55;color:var(--ink-2)}
.print-bar{margin:0 0 var(--sp-5)}
.btn{display:inline-flex;align-items:center;justify-content:center;gap:var(--sp-2);min-height:52px;padding:0 var(--sp-4);border-radius:var(--radius);font-family:var(--body);font-weight:700;font-size:var(--fs-m);line-height:1.15;text-decoration:none;border:2px solid var(--ink);background:var(--paper);color:var(--ink);cursor:pointer;transition:transform .15s ease,box-shadow .15s ease}
.btn:hover{transform:translate(-2px,-2px);box-shadow:6px 6px 0 var(--pass)}
.btn svg{width:18px;height:18px;flex:none}
.cta{background:var(--ink) var(--grain);color:var(--sand);border-radius:var(--radius);padding:var(--pad-cta)}
.cta .label{color:var(--on-dark-label)}
.cta h2{margin:var(--sp-3) 0}
.cta p{color:var(--on-dark);max-width:36em}
.btn-primary{background:var(--sand);color:var(--ink);border-color:var(--sand);box-shadow:4px 4px 0 var(--pass)}

/* ---------- footer ---------- */
footer{background:var(--ink);color:var(--footer-text);padding:var(--sp-6) 0 var(--pad-footer-b);font-size:var(--fs-s)}
footer .wrap{display:grid;grid-template-columns:1fr 1fr;gap:var(--sp-4) var(--sp-6)}
footer b{color:var(--sand);font-family:var(--display);font-weight:800;font-size:var(--fs-s);line-height:1;font-stretch:125%;letter-spacing:.05em}
footer p{margin:var(--sp-2) 0 0;line-height:1.55}
footer a{color:var(--sand)}
footer .fine{grid-column:1/-1;border-top:1px solid var(--dark-line);padding-top:var(--sp-4);font-family:var(--mono);font-size:var(--fs-label);line-height:1.6;color:var(--footer-fine)}
@media (max-width:700px){footer .wrap{grid-template-columns:1fr}}

@media print{.top,.cta,.print-bar{display:none}body{background:var(--white)}.article{padding:0}.item{border-left-color:var(--ink)}}
@media (prefers-reduced-motion:reduce){*,*::before,*::after{animation-duration:.001ms!important;transition:none!important;scroll-behavior:auto!important}}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>

<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <symbol id="i-check" viewBox="0 0 24 24"><path d="M4.5 12.5l5 5 10-11" fill="none" stroke="currentColor" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/></symbol>
  <symbol id="i-mark" viewBox="0 0 64 64"><rect x="4" y="4" width="56" height="56" rx="9" fill="currentColor"/><path d="M18 33l9 9 19-21" fill="none" stroke="#F1E9D8" stroke-width="7" stroke-linecap="round" stroke-linejoin="round"/></symbol>
  <symbol id="i-mail" viewBox="0 0 24 24"><path d="M3.5 5.5h17v13h-17z M4 6l8 7 8-7" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round"/></symbol>
  <symbol id="i-print" viewBox="0 0 24 24"><path d="M7 8V3h10v5 M7 17H4v-7h16v7h-3 M7 14h10v7H7z" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round"/></symbol>
</svg>

<header class="top">
  <div class="wrap">
    <a class="brand" href="/" aria-label="Boldsand Software Inc., company information">
      <svg aria-hidden="true"><use href="#i-mark"/></svg>
      <b>BOLDSAND</b><span aria-hidden="true">Guides</span>
    </a>
  </div>
</header>

<main id="main">
<article class="wrap article">
  <p class="kicker label"><i aria-hidden="true"></i>Dental sterilizer monitoring · United States</p>
  <h1>Requalifying a sterilizer after a failure, repair, move or install</h1>

  <div class="answer">
    <p><b>Requalifying a sterilizer means running a fresh test series before it goes back to work: three consecutive spore tests (biological indicators) for each cycle type you use, plus three Bowie-Dick tests on a pre-vacuum steam sterilizer</b> (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</p>
    <p>The series is due after installation, a relocation, a redesign, a major repair or a sterilization failure (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices). Where CDC's own texts disagree — empty chamber or fully loaded — follow the instructions from the maker of your sterilizer and record which state each cycle ran in.</p>
  </div>

  <h2>When a sterilizer must be requalified</h2>
  <!-- Sources: SOURCES.md (b) National, D08-5, first quoted sentence -->
  <div class="item">
    <span class="id label">The five triggers</span>
    <p>“All steam, ETO, and other low-temperature sterilizers are tested with biological and chemical indicators upon installation, when the sterilizer is relocated, redesigned, after major repair and after a sterilization failure has occurred”</p>
    <span class="src">Source: CDC/HICPAC, guideline for disinfection and sterilization in healthcare facilities (2008), sterilizing practices.</span>
  </div>
  <p>In plain words: steam, ethylene oxide (ETO) and other low-temperature sterilizers all get biological and chemical indicator tests at five moments — installation, relocation, a redesign, a major repair, and after a sterilization failure (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</p>
  <p>Two limits travel with that sentence:</p>
  <ul class="dash">
    <li>It covers steam, ETO and other low-temperature sterilizers, so the five triggers belong to those kinds of units (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</li>
    <li>It names “major repair” without defining it. This page's sources hold no definition, so the instructions from the maker of your sterilizer are the place to look.</li>
  </ul>

  <h2>What the test series looks like</h2>
  <!-- Sources: SOURCES.md (b) National, D08-5, second and third quoted sentences -->
  <div class="item">
    <span class="id label">The three cycles</span>
    <p>“Three consecutive empty steam cycles are run with a biological and chemical indicator in an appropriate test package or tray. Each type of steam cycle used for sterilization (e.g., vacuum-assisted, gravity) is tested separately. In a prevacuum steam sterilizer three consecutive empty cycles are also run with a Bowie-Dick test.”</p>
    <span class="src">Source: CDC/HICPAC, guideline for disinfection and sterilization in healthcare facilities (2008), sterilizing practices.</span>
  </div>
  <p>In plain words: three cycles in a row, each one carrying a biological and a chemical indicator in an appropriate test package or tray (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices). Each type of steam cycle you use is tested on its own — e.g., vacuum-assisted and gravity get their own series (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices). And on a pre-vacuum steam sterilizer, three empty cycles with a Bowie-Dick test are added to the series (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</p>
  <p>The Bowie-Dick cycles belong to a prevacuum steam sterilizer, so a gravity unit does not run them as part of requalification (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices). If you are new to the test itself, the guide to <a href="/guides/bowie-dick-test-who-needs-it/">which dental sterilizers need the Bowie-Dick test, and how often</a> covers it.</p>

  <h2>Empty chamber or fully loaded: CDC's texts disagree</h2>
  <!-- Sources: SOURCES.md (b) National, C03-19 and FAQ-6, plus (c) conflict K1 -->
  <p>The three requalification cycles are not worded the same way in every CDC text. Here they are side by side, in CDC's own words.</p>
  <div class="table-wrap">
    <table>
      <caption>Three requalification cycles: empty chamber or fully loaded</caption>
      <thead>
        <tr><th scope="col">CDC text</th><th scope="col">What it says</th></tr>
      </thead>
      <tbody>
        <tr>
          <th scope="row">2003 dental guidelines</th>
          <td>“rechallenge the sterilizer with biological indicator tests in three consecutive empty chamber sterilization cycles after the cause of the sterilizer failure has been determined and corrected”<span class="src">Source: CDC, 2003 dental infection-control guidelines, recommendation VI.F.9.c</span><span class="state">Chamber: empty</span></td>
        </tr>
        <tr>
          <th scope="row">2024 dental page</th>
          <td>“If the repeat spore test result is positive, remove the sterilizer from service and do not use until it has been inspected or repaired and re-challenged with spore tests in three consecutive fully loaded chamber sterilization cycles.”<span class="src">Source: CDC, 2024 best practices for sterilization monitoring in dental settings</span><span class="state">Chamber: fully loaded</span></td>
        </tr>
      </tbody>
    </table>
  </div>
  <p>So the texts disagree: one runs the three cycles in an empty chamber (CDC, 2003 dental infection-control guidelines, recommendation VI.F.9.c), and the 2024 page runs them fully loaded (CDC, 2024 best practices for sterilization monitoring in dental settings). This page does not pick a side.</p>
  <p>What to do about it: follow the instructions from the maker of your sterilizer, and record which chamber state each requalification cycle ran in. That is advice, not a quoted rule — this page's sources do not settle the disagreement. Dental Logbook records the chamber state on every requalification cycle and never chooses one for you.</p>

  <h2>When the sterilizer goes back in service</h2>
  <!-- Sources: SOURCES.md (b) National, C03-16, C03-17, C03-19; K1 for the return-to-service product rule -->
  <p>After a failed spore test, two paths lead back. The short one turns on the repeat test:</p>
  <div class="item">
    <span class="id label">Repeat test negative</span>
    <p>“If the repeat spore test is negative, and mechanical and chemical indicators are within normal limits, put the sterilizer back in service”</p>
    <span class="src">Source: CDC, 2003 dental infection-control guidelines, recommendation VI.F.8.c.</span>
  </div>
  <p>In plain words: a negative repeat spore test, with the mechanical and chemical indicators within normal limits, puts the sterilizer back in service (CDC, 2003 dental infection-control guidelines, recommendation VI.F.8.c).</p>
  <div class="item">
    <span class="id label">Repeat test positive</span>
    <p>“Do not use the sterilizer until it has been inspected or repaired or the exact reason for the positive test has been determined”</p>
    <span class="src">Source: CDC, 2003 dental infection-control guidelines, recommendation VI.F.9.a.</span>
  </div>
  <p>In plain words: after a positive repeat test, the sterilizer stays out of use until it has been inspected or repaired, or until the exact reason for the positive test has been determined (CDC, 2003 dental infection-control guidelines, recommendation VI.F.9.a). The three-cycle rechallenge then comes after the cause of the failure has been determined and corrected (CDC, 2003 dental infection-control guidelines, recommendation VI.F.9.c).</p>
  <p>Back in service after requalification means the whole series is recorded as passed: three consecutive negative spore tests per cycle type, and on a pre-vacuum unit the three Bowie-Dick tests. A good log marks the sterilizer back in service only then, with the date and the name of the person who released it.</p>
  <p>The whole failure path — the repeat test, the loads to recall, and the questions to ask — is in <a href="/guides/what-to-do-when-a-spore-test-fails/">what to do when a dental sterilizer fails a spore test</a>.</p>

  <h2>What to record</h2>
  <!-- Sources: K1 (chamber state recorded per cycle, return to service per cycle type) and D08-5 wording;
       the list itself is product defaults, stated without citations on purpose -->
  <p>A good requalification record holds these. They are product defaults, not quoted rules.</p>
  <ul class="list">
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>The trigger and its date: installation, relocation, redesign, major repair, or failure.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>One line per cycle: date and time, sterilizer, cycle type, and the chamber state — empty or fully loaded.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>What each cycle carried: the test package or tray with its biological and chemical indicators, and the result of each.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>On a pre-vacuum unit, the three Bowie-Dick results.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>After a failure: the cause that was determined and the correction that was made.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span>Back in service: the date, and who released the sterilizer.</span></li>
  </ul>
  <p>Dental Logbook keeps these fields on one requalification record per sterilizer, with the chamber state on every cycle, and it never asks for patient names.</p>
  <div class="print-bar">
    <button class="btn" id="print-page" type="button"><svg aria-hidden="true"><use href="#i-print"/></svg>Print this page for the requalification file</button>
  </div>

  <h2>Where these sources are silent</h2>
  <!-- Sources: silence statements per BRIEF "where the pack is silent, say so" -->
  <ul class="dash">
    <li>What counts as a “major repair”. The trigger sentence names it and stops there (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</li>
    <li>Counts for non-steam units. The trigger sentence covers steam, ETO and other low-temperature sterilizers, but the three-cycle protocol after it is written in steam terms (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices). These sources give no separate requalification count for dry heat or ethylene oxide units.</li>
    <li>State rules. No state rule in this page's source pack sets its own requalification test counts. Routine spore-test schedules are a separate question.</li>
    <li>Where a source keeps a limit, so does this page: the three cycles use “an appropriate test package or tray” (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices), and the cycle-type sentence lists “e.g., vacuum-assisted, gravity” as examples, not as a complete list (CDC, 2008 guideline for disinfection and sterilization, sterilizing practices).</li>
  </ul>

  <p class="note">This page is not legal advice; check your state board's current rules.</p>

  <h2>Guides and tools that go with this one</h2>
  <ul class="list">
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span><a href="/guides/what-to-do-when-a-spore-test-fails/">What to do when a dental sterilizer fails a spore test</a> — the failure path that can end in requalification.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span><a href="/guides/bowie-dick-test-who-needs-it/">The Bowie-Dick test: which dental sterilizers need it, and how often</a> — the air-removal test in the series.</span></li>
    <li><svg aria-hidden="true"><use href="#i-check"/></svg><span><a href="/tools/sterilizer-maintenance-log/">Free dental sterilizer maintenance log</a> — a printable sheet for the maintenance and service side of the file.</span></li>
  </ul>

  <section class="cta">
    <span class="label">Dental Logbook · in development</span>
    <h2>A requalification record that keeps its own history</h2>
    <p>Dental Logbook is being built to keep these records in one place for US dental offices. Pilot offices shape what it records.</p>
    <a class="btn btn-primary" href="mailto:deya@boldsand.com?subject=Dental%20Logbook%20pilot"><svg aria-hidden="true"><use href="#i-mail"/></svg>Dental Logbook is in development: join the free pilot</a>
  </section>
</article>
</main>

<footer>
  <div class="wrap">
    <div>
      <b>BOLDSAND</b>
      <p>Boldsand Software Inc.<br>Charlottetown, Prince Edward Island, Canada<br><a href="mailto:deya@boldsand.com">deya@boldsand.com</a></p>
    </div>
    <div>
      <p>Plain-language guides for small businesses and the people who run them.<br><a href="/">Company information</a></p>
    </div>
    <p class="fine">Boldsand provides record-keeping software. It does not give legal or regulatory advice, and it does not replace guidance from your state board or health department. We use your contact details only to reply to you. © 2026 Boldsand Software Inc.</p>
  </div>
</footer>

<script>
document.getElementById("print-page").addEventListener("click", function () { window.print(); });
</script>
</body>
</html>
