---
title: "CDC dental infection prevention checklist: sterilization items | Boldsand"
description: "CDC checklist items II.6.G, H, J, K and N quoted word for word, the log that proves each one, and how the direct-observation self-assessment works."
legacy: "/guides/cdc-checklist-sterilization/"
cta: {"heading":"Records for these items, without the binder","text":"Dental Logbook is being built to keep these records in one place for US dental offices. Pilot offices shape what it records.","link":"Dental Logbook is in development: join the free pilot"}
heading: "CDC's sterilization checklist items and the records that prove them"
kicker: "Dental sterilizer monitoring · United States"
answer: ["<b>CDC's infection prevention checklist for dental settings lists five sterilization items in section II.6 — II.6.G, II.6.H, II.6.J, II.6.K and II.6.N — and this page quotes all five word for word</b> (CDC, infection prevention checklist for dental settings).","For each item you get CDC's own line, the log that proves it, and how CDC wants the assessment done."]
note: "This page is not legal advice; check your state board's current rules."
---

## The five items, word for word

The lines below are CDC's text, quoted without change; the checklist's reuse terms do not allow its substantive content to be changed (CDC reuse terms for the checklist). Each one keeps the label "Source: CDC".

II.6.G · Chemical indicators

“A chemical indicator is used inside each package. If the internal indicator is not visible from the outside, an exterior chemical indicator is also used on the package”

<cite>Source: CDC, infection prevention checklist for dental settings, item II.6.G.</cite>

In plain words: one indicator inside every pack, and a second one on the outside when the internal indicator cannot be seen from the outside (CDC, infection prevention checklist for dental settings, item II.6.G).

II.6.H · Labels

“Sterile packs are labeled at a minimum with the sterilizer used, the cycle or load number, the date of sterilization, and if applicable an expiration date”

<cite>Source: CDC, infection prevention checklist for dental settings, item II.6.H.</cite>

In plain words: every sterile pack carries at least the sterilizer used, the cycle or load number and the date of sterilization, plus an expiration date when there is one (CDC, infection prevention checklist for dental settings, item II.6.H).

II.6.J · Spore tests

“A biologic indicator (i.e., spore test) is used at least weekly and with every load containing implantable items”

<cite>Source: CDC, infection prevention checklist for dental settings, item II.6.J.</cite>

In plain words: a spore test at least weekly, and a spore test in every load that contains implantable items (CDC, infection prevention checklist for dental settings, item II.6.J).

II.6.K · Logs

“Logs for each sterilizer cycle are current and include results from each load and comply with state and local regulations”

<cite>Source: CDC, infection prevention checklist for dental settings, item II.6.K.</cite>

In plain words: the cycle log is up to date, it holds each load's results, and it complies with state and local regulations (CDC, infection prevention checklist for dental settings, item II.6.K).

II.6.N · Failed packs

“Instrument packs are not used if mechanical (e.g., time, temperature, pressure) or chemical indicators indicate inadequate processing”

<cite>Source: CDC, infection prevention checklist for dental settings, item II.6.N.</cite>

In plain words: when the mechanical readings or the chemical indicators show the load was not processed properly, its packs are not used (CDC, infection prevention checklist for dental settings, item II.6.N).

Source: CDC, Infection Prevention Checklist for Dental Settings: Basic Expectations for Safe Care (October 2016), items II.6.G, II.6.H, II.6.J, II.6.K and II.6.N. These quotes do not imply endorsement of Boldsand Software Inc. or this page by CDC (CDC reuse terms for the checklist). The checklist is free on CDC's website.

## Which log proves each item

The right column describes a complete record set. Where it describes Dental Logbook, it is how the product is built, not a CDC rule.

<table><caption>The five sterilization items and the records that answer them</caption><thead><tr><th scope="col">Item</th><th scope="col">What CDC asks</th><th scope="col">The log that proves it</th></tr></thead><tbody><tr><th scope="row">II.6.G</th><td>An indicator inside each pack, plus one on the outside when the internal indicator cannot be seen from the outside.<cite>Source: CDC, item II.6.G</cite></td><td>The load log entry: the indicator result for each pack, with a count of failed internal indicators and an outside indicator recorded wherever the internal one is not visible.</td></tr><tr><th scope="row">II.6.H</th><td>Each sterile pack labeled at a minimum with the sterilizer used, the cycle or load number, the date of sterilization and, if applicable, an expiration date.<cite>Source: CDC, item II.6.H</cite></td><td>The label on the pack and the load record behind it: the load number printed on the pack points to the entry holding the sterilizer, the date and the contents.</td></tr><tr><th scope="row">II.6.J</th><td>A spore test at least weekly and with every load containing implantable items.<cite>Source: CDC, item II.6.J</cite></td><td>The spore test log: the weekly entry for the sterilizer, and the entry for the test that rode in the implant load.</td></tr><tr><th scope="row">II.6.K</th><td>Logs for each sterilizer cycle kept current, holding results from each load and complying with state and local regulations.<cite>Source: CDC, item II.6.K</cite></td><td>The cycle log itself: one entry per cycle, kept current, with that load's mechanical, chemical and biological results in it.</td></tr><tr><th scope="row">II.6.N</th><td>Instrument packs are not used when the mechanical or chemical indicators indicate inadequate processing.<cite>Source: CDC, item II.6.N</cite></td><td>The load record's outcome field: released, held, or reprocess, with a note beside any failed indicator.</td></tr></tbody></table>

## How the assessment is done

The self-assessment

“Assessment of compliance should be conducted by direct observation of DHCP during the performance of their duties.”

<cite>Source: CDC, infection prevention checklist for dental settings (appendix A).</cite>

CDC wants this checked by watching the work, not by reading the binder afterwards: assessment of compliance is done by direct observation of DHCP (dental health-care personnel) while they do their duties (CDC, infection prevention checklist for dental settings).

So the useful way through the five items is to watch one load from wrapping to storage, and tick what you see against the lines above.

## What to record

Why the records matter

“Sterilization monitoring (e.g., biological, mechanical, chemical monitoring) and equipment maintenance records are an important component of a dental infection prevention program.”

<cite>Source: CDC, 2016 summary of infection prevention practices.</cite>

A good record set for these five items holds:

-   One entry per cycle: date and start time, sterilizer, cycle type, load number, load contents, and whether the load was wrapped or unwrapped.
-   The mechanical readings for the load — temperature, pressure on steam units, exposure time — and the chemical indicator results, including how many internal indicators failed.
-   The spore test entry: the test and its control from the same lot number, the method used, the result and the date.
-   Maintenance for the sterilizer: date, what was done, and who did it.
-   The outcome of the load: released, held for a spore test, or reprocess, with a note when something failed.

Dental Logbook keeps these fields and never asks for patient names. When an office needs to trace patients, it writes the load number in its own charts.

## Where the checklist is silent

-   The five items give no record-keeping period. Item II.6.K only says the logs "comply with state and local regulations" (CDC, infection prevention checklist for dental settings, item II.6.K). How long to keep them is set by your state and local rules, not by these five lines.
-   The five items do not say whether logs may be electronic, whether entries need signatures, or what a failed load must record beyond its results. Where this page needs a default, it says "Dental Logbook will..." or "a good log...", and that wording is not a CDC rule.
-   The checklist covers more than these five lines. This page stops at the sterilization items of section II.6.
